# Технический стек и архитектура

## 1. Основной стек

Для первой рабочей версии используется следующий стек:

- платформа: `.NET Framework 4.8`;
- UI: `WPF`;
- язык: `C#`;
- модель интеграции с оборудованием: `COM / Automation / vendor SDK`;
- модель многопоточности: `Task + BlockingCollection + dedicated worker threads`;
- экспорт `XLSX`: `Open XML SDK` в потоковом режиме записи;
- логирование: встроенный файловый лог + журнал событий в UI;
- конфигурация: `app.config` + пользовательские настройки.

Этот стек рассчитан на систему, которая:

- в первую очередь должна стабильно работать на Windows 10/11;
- желательно может запускаться на Windows 7;
- должна работать под Windows;
- зависит от старых vendor API;
- использует COM / Automation;
- должна быть устойчивой при длительном измерении;
- должна быстро дать рабочий результат без войны с совместимостью драйверов.

## 2. Почему именно такой стек

### 2.1. Почему не .NET 8 как основной вариант

Теоретически приложение можно писать на современном `.NET`, но в данном проекте это не лучший старт из-за следующих рисков:

- часть оборудования и примеров поставляется в виде старых `COM / ActiveX` интеграций;
- примеры из архива ориентированы на классический Windows-interop;
- неизвестна разрядность и особенности регистрации библиотек;
- старые драйверы и automation API обычно проще и стабильнее заводятся в `.NET Framework`.

Если начать с `.NET 8`, можно потерять много времени на:

- разрядность процесса;
- регистрацию COM-компонентов;
- interop-обертки;
- различия поведения старых automation-сценариев.

Для измерительного ПО это лишний риск.

### 2.2. Почему `.NET Framework 4.8`

`.NET Framework 4.8` подходит лучше всего, потому что:

- это нативная и ожидаемая среда для старого Windows COM interop;
- это хороший компромисс для Windows 10/11 и возможной совместимости с Windows 7;
- она хорошо совместима с примерами от вендора;
- она упрощает подключение библиотек из `Beam Gage` и `Ophir`;
- она снижает риск проблем с `ActiveX`, `COM registration` и `x86/x64`;
- для простой операторской утилиты ее возможностей более чем достаточно.

### 2.3. Почему `WPF`

Для текущей версии выбран `WPF`, потому что:

- нужен более аккуратный операторский интерфейс;
- WPF остается совместимым с `.NET Framework 4.8`;
- vendor-интеграции остаются изолированы в infrastructure-проектах;
- UI можно развивать без изменения доменного и application-слоев.

Старый UI-проект удален из solution; текущая точка входа находится в `LaserEnergyMonitor.Wpf`.

## 3. Целевая разрядность

Для проекта нужно сразу заложить явную разрядность сборки.

Стартовая конфигурация:

- основная цель сборки: `x86`.

Причина:

- очень часто старые `COM` библиотеки и vendor automation SDK поставляются как `32-bit`;
- в архиве уже встречаются признаки x86-ориентированных компонентов и примеров;
- `x86` как стартовая цель минимизирует риск "Class not registered" и подобных ошибок.

После уточнения версий драйверов и библиотек можно отдельно проверить:

- возможна ли `x64` сборка;
- нужен ли второй профиль сборки;
- можно ли безопасно перейти на `AnyCPU`.

Но первая промышленно полезная версия должна проектироваться под один проверенный target.

## 4. Архитектура

Используется модульный монолит с четким разделением на слои.

### 4.1. Слои

#### UI Layer

Отвечает за:

- экран оператора;
- ввод параметров;
- отображение текущих значений;
- отображение состояния подключения;
- отображение ошибок и событий;
- запуск и остановку серии.

UI не должен содержать логику измерений или определения стационарности.

#### Application Layer

Отвечает за:

- оркестрацию сценария измерения;
- управление жизненным циклом серии;
- координацию модулей acquisition, processing и export;
- реакцию на ошибки.

Это главный "дирижер" приложения.

#### Device Integration Layer

Отвечает за:

- работу с `Beam Gage`;
- работу с `Ophir / Pulsar-4`;
- инициализацию, старт, чтение данных, останов;
- преобразование vendor-данных в единый формат приложения.

#### Processing Layer

Отвечает за:

- ведение отдельных буферов по последним `N` измерениям каждого источника;
- вычисление скользящих средних;
- определение стационарного режима каждого источника относительно самого себя;
- определение общего прогрева как состояния, где оба источника стационарны;
- определение выхода из стационарного режима.

#### Persistence Layer

Отвечает за:

- запись сырых данных;
- запись событий;
- формирование `XLSX`;
- сохранение логов.

## 5. Логическая схема модулей

Структура проекта:

```text
LaserEnergyMonitor.sln
src/
  LaserEnergyMonitor.Wpf/
  LaserEnergyMonitor.Application/
  LaserEnergyMonitor.Domain/
  LaserEnergyMonitor.Infrastructure/
  LaserEnergyMonitor.Infrastructure.BeamGage/
  LaserEnergyMonitor.Infrastructure.Ophir/
  LaserEnergyMonitor.Infrastructure.Excel/
  LaserEnergyMonitor.Infrastructure.Logging/
tests/
  LaserEnergyMonitor.Tests/
```

### 5.1. `LaserEnergyMonitor.Wpf`

Содержит:

- окна `WPF`;
- начальная загрузка приложения;
- связывание зависимостей;
- отображение состояния системы.

### 5.2. `LaserEnergyMonitor.Application`

Содержит:

- `MeasurementSessionService`;
- `SessionCoordinator`;
- `OperatorSessionSettingsPolicy`;
- `OperatorNotificationService`;
- DTO приложения и оркестрация сценариев использования.

### 5.3. `LaserEnergyMonitor.Domain`

Содержит:

- сущности измерения;
- модели одиночных измерений и записей серии;
- модели событий;
- интерфейсы источников данных;
- политику стационарности;
- типы ошибок и состояний.

### 5.4. `LaserEnergyMonitor.Infrastructure.BeamGage`

Содержит:

- адаптер к automation API Beam Gage;
- преобразование callback / polling-данных в внутреннюю модель.

### 5.5. `LaserEnergyMonitor.Infrastructure.Ophir`

Содержит:

- адаптер чтения StarLab `Data_log.txt`;
- чтение энергии из выбранной колонки StarLab log;
- отслеживание новых строк без блокировки файла, который пишет StarLab.

### 5.6. `LaserEnergyMonitor.Infrastructure.Excel`

Содержит:

- потоковую запись `XLSX`;
- генерацию листов `RawData`, `Events`, `Summary`.

### 5.7. `LaserEnergyMonitor.Infrastructure.Logging`

Содержит:

- запись в локальный лог-файл;
- адаптер для вывода в UI-журнал.

## 6. Ключевые интерфейсы

Ниже минимальный набор интерфейсов.

```csharp
public interface IMeasurementSource : IDisposable
{
    string SourceId { get; }
    bool IsConnected { get; }
    void Initialize();
    void Start();
    void Stop();
    event EventHandler<MeasurementReceivedEventArgs> MeasurementReceived;
    event EventHandler<DeviceFaultEventArgs> Faulted;
}
```

```csharp
public interface IStationarityDetector
{
    void Configure(SessionSettings settings, string firstSourceId, string secondSourceId);
    StationarityUpdate Evaluate(MeasurementSample sample);
    void Reset();
}
```

```csharp
public interface IMeasurementExporter : IDisposable
{
    void StartSession(SessionMetadata metadata, SessionSettings settings);
    void WriteMeasurement(MeasurementRecord record, StationarityUpdate update);
    void WriteEvent(SessionEvent sessionEvent);
    void Complete(SessionSummary summary);
}
```

## 7. Базовые доменные модели

### 7.1. Одиночное измерение

```csharp
public sealed class MeasurementSample
{
    public string SourceId { get; init; }
    public long SequenceNumber { get; init; }
    public DateTime TimestampUtc { get; init; }
    public long MonotonicTicks { get; init; }
    public double Energy { get; init; }
}
```

### 7.2. Запись серии

```csharp
public sealed class MeasurementRecord
{
    public long RecordId { get; init; }
    public MeasurementSample Sample { get; init; }
    public bool IsFirstSource { get; init; }
    public bool IsSecondSource { get; init; }
}
```

### 7.3. Результат проверки стационарности

```csharp
public sealed class StationarityUpdate
{
    public bool IsStationary { get; init; }
    public bool EnteredStationaryState { get; init; }
    public bool ExitedStationaryState { get; init; }
    public double RollingAverageBeamGage { get; init; }
    public double RollingAverageOphir { get; init; }
    public bool IsFirstSourceStationary { get; init; }
    public bool IsSecondSourceStationary { get; init; }
    public double StabilityMetric { get; init; }
}
```

## 8. Модель многопоточности

Для устойчивой работы нужно не смешивать поток UI и поток измерений.

Схема:

- отдельный поток или callback chain для `Beam Gage`;
- отдельный поток или callback chain для `Ophir / Pulsar-4`;
- общая thread-safe очередь на вход в обработку;
- отдельный worker для обработки измерений;
- отдельный worker для записи в `XLSX`;
- UI обновляется только через marshaling в UI thread.

### 8.1. Почему не писать сразу в UI и Excel из callback

Это плохая идея, потому что:

- callback от оборудования должен освобождаться быстро;
- запись в `XLSX` относительно тяжелая;
- UI может подвисать;
- будут трудноуловимые race conditions.

Правильный подход:

- быстро принять sample;
- положить его в очередь;
- обрабатывать дальше в фоновых конвейерах.

### 8.2. Примитив очередей

Если остается `.NET Framework 4.8`, то достаточно:

- `BlockingCollection<T>`;
- `ConcurrentQueue<T>`;
- `CancellationToken`;
- `Task.Factory.StartNew(..., TaskCreationOptions.LongRunning)`.

Этого достаточно для промышленно полезной первой версии.

## 9. Стратегия обработки измерений

Оба тракта живут независимо. Основной pipeline не сопоставляет их между собой для определения прогрева.

При поступлении sample приложение:

1. определяет источник sample по `SourceId`;
2. добавляет значение только в окно этого источника;
3. пересчитывает скользящее среднее и метрику изменения только для этого источника;
4. обновляет флаг стационарности этого источника;
5. считает общий прогрев достигнутым только когда оба источника стационарны.

Разные абсолютные значения `BeamGage` и `Ophir` допустимы. Они не сравниваются между собой.

В текущей операторской версии отдельного межисточникового сопоставления нет: каждая запись обрабатывается как одиночное измерение своего источника.

## 10. Алгоритм определения стационарности

Так как конкретная метрика заранее не зафиксирована, лучше сделать заменяемую политику.

### 10.1. Первая реализация

Для первой версии:

- брать последние `N` samples отдельно для каждого источника;
- считать скользящее среднее отдельно по каждому источнику;
- сравнивать текущее среднее источника с предыдущим окном того же источника;
- рассчитывать относительное отклонение;
- считать режим стационарным, если отклонение ниже порога;
- считать выход из стационарности, если отклонение стало выше порога выхода.

### 10.2. Почему именно так

Потому что этот алгоритм:

- прост;
- прозрачен;
- легко объясним оператору;
- легко тестируется;
- легко заменяется позже.

### 10.3. Что заложить в коде

Нужно сделать интерфейс политики:

```csharp
public interface IStationarityPolicy
{
    StationarityUpdate Evaluate(
        IReadOnlyList<double> beamValues,
        IReadOnlyList<double> ophirValues,
        StationarityContext context);
}
```

Это позволит потом заменить критерий без ломки приложения.

## 11. Запись в `XLSX`

### 11.1. Почему не `ClosedXML` как основной вариант

`ClosedXML` очень удобен, но для длинных серий и большого числа строк может:

- держать слишком много данных в памяти;
- замедляться на больших объемах.

При `1000 Гц` и серии до `10 минут` поток может быть большим, поэтому безопаснее использовать потоковую запись.

### 11.2. Вариант

Использовать:

- `DocumentFormat.OpenXml`;
- `OpenXmlWriter` для потоковой записи.

Это даст:

- лучший контроль памяти;
- устойчивость на больших объемах;
- честный `XLSX`.

### 11.3. Файл результатов

Структура:

- `RawData`;
- `Events`;
- `Summary`.

При необходимости позже можно добавить:

- `Settings`;
- `Diagnostics`.

## 12. Логирование и диагностика

Нужно вести два уровня логирования:

- операторский журнал в UI;
- технический лог в файл.

### 12.1. Что писать в технический лог

- старт приложения;
- версии библиотек;
- старт и остановка серии;
- параметры `N` и порогов стационарности;
- события стационарности;
- ошибки устройства;
- ошибки записи файла.

## 13. Конфигурация

В первой версии достаточно:

- `app.config` для системных настроек;
- пользовательских настроек для последнего пути экспорта и последних параметров.

Нужно хранить:

- последнее значение `N`;
- последний порог стационарности;
- последний путь сохранения;
- признак автосохранения настроек.

## 14. План по устойчивости к ошибкам

### 14.1. Ошибки устройства

Каждый адаптер устройства должен:

- сам уметь перевести vendor-ошибку во внутренний тип ошибки;
- генерировать `Faulted`;
- не падать молча.

### 14.2. Ошибка одного тракта

Если любой тракт падает критически:

- сессия завершается аварийно;
- оператор получает сообщение;
- экспорт корректно закрывается;
- лог фиксирует причину.

### 14.3. Ошибка экспорта

Если `XLSX` временно недоступен или поврежден:

- нужно завершить сессию как ошибочную;
- показать оператору причину;
- по возможности сохранить аварийный лог.

## 15. Тестовая стратегия

Даже при работе с железом нужно заложить слой тестируемости.

### 15.1. Что можно тестировать без оборудования

- обработку независимых потоков двух источников;
- буферы последних `N`;
- алгоритм стационарности;
- экспорт `XLSX`;
- оркестрация сессии.

### 15.2. Как это сделать

Нужны fake-источники:

- `FakeMeasurementSource("BeamGage")`;
- `FakeMeasurementSource("Ophir")`.

Они должны уметь:

- генерировать независимые потоки двух источников;
- генерировать пропуск импульса;
- генерировать резкий выход из стационарности;
- генерировать device fault.

## 16. Альтернативы и компромиссы

### 16.1. Возможная альтернатива 1

`WPF + .NET Framework 4.8`

Подходит, если:

- нужен более аккуратный UI;
- в команде есть опыт с `MVVM`;
- время на интерфейс не критично.

Этот вариант выбран для текущего UI, сохраняя `.NET Framework 4.8` и `x86`.

### 16.2. Возможная альтернатива 2

`.NET 8 + WPF`

Подходит, только если после проверки окажется, что:

- все нужные SDK стабильно работают;
- нет проблем с COM registration;
- нет ограничений по разрядности.

До этой проверки это лишний риск.

Дополнительно этот вариант хуже подходит, если нужно сохранить шанс совместимости с Windows 7.

### 16.3. Возможная альтернатива 3

`Python`

Для этого проекта это менее подходящий основной стек, потому что:

- Windows COM/driver integration будет менее предсказуемой;
- сложнее упаковать и передать оператору;
- выше риск runtime-проблем на рабочем месте;
- слабее история с vendor-примерами.

## 17. Итоговое решение

Для старта зафиксировать:

- `C#`;
- `.NET Framework 4.8`;
- `WPF`;
- `x86`;
- `COM / Automation integration`;
- модульный монолит;
- фоновые очереди и worker-процессы;
- `Open XML SDK` для потокового `XLSX`.

Это даст лучший баланс между:

- скоростью разработки;
- совместимостью с архивными примерами;
- совместимостью с Windows 10/11 и потенциально с Windows 7;
- устойчивостью на Windows;
- предсказуемостью поведения при работе с оборудованием.

## 18. Политика поддержки ОС

Фиксируется следующая платформенная политика:

- основной поддерживаемый контур: Windows 10/11;
- дополнительный контур без обязательств на старте: Windows 7;
- подтверждение Windows 7 возможно только после проверки реальных драйверов, COM-компонентов и vendor SDK на тестовой машине.
