# BeamGage: алгоритм проверки у заказчика

## Подготовка

1. Убедиться, что установлен `BeamGage Professional` с поддержкой automation.
2. Подключить оба BeamGage-датчика к компьютеру.
3. Открыть фирменную программу BeamGage и убедиться, что оба датчика видны.
4. Закрыть фирменную программу, если она удерживает устройство.
5. Запустить `app\LaserEnergyMonitor.Wpf.exe`.

## Проверка источников

1. В поле первого источника выбрать `BeamGage SDK`.
2. Нажать `Scan` рядом со списком `BeamGage source`.
3. Проверить, что в списке появились оба физических датчика.
4. Выбрать первый датчик и нажать `Connect`.
5. Нажать `BeamGage Test`.
6. Повторить пункты 4-5 для второго датчика.

## Нормальный результат

- `Scan` показывает оба физических источника.
- Каждый датчик можно выбрать через `Connect`.
- `BeamGage Test` получает samples или показывает понятный vendor/runtime статус.
- В отчете источник выглядит как физический датчик, обычно в формате `name #serialNumber`.

## Если датчики не появились

1. Сохранить отчет `USB Devices`.
2. Сохранить `hardware-self-test-*.txt`.
3. Проверить, видит ли датчики фирменная программа BeamGage.
4. Проверить license/runtime BeamGage automation.
5. Сообщить, какие именно строки есть в списке `BeamGage source`.

## Что вернуть разработчику

- `beamgage-smoke-test-*.txt` для каждого выбранного датчика;
- `hardware-self-test-*.txt`;
- `usb-inventory-*.txt`;
- `application.log`;
- скриншот или текст списка `BeamGage source`, если датчики не отображаются.
